actor {
  // Worked on with the Motoko playground
  
  // Challenge 1 Write a function multiply that takes two natural numbers and returns the product.
  public query func multiply(a : Nat, b : Nat) : async Nat {
    return a * b;
  };

  // Challenge 2 Write a function volume that takes a natural number n and returns the volume of a cube with side length n.
  public query func volume(n: Nat) : async Nat {
    return n**3;
  };

  // Challenge 3 Write a function hours_to_minutes that takes a number of hours n and    returns the number of minutes.
  public query func hours_to_minutes(n: Nat) : async Nat {
    return n*60;
  };

  /* Challenge 4 Write two functions set_counter & get_counter .
    set_counter sets the value of counter to n.
    get_counter returns the current value of counter.*/
  var counter : Nat = 0;

  public func set_counter(n: Nat) : async () {
    counter := n;
    return;
  };

  public query func get_counter() : async Nat {
    return counter;
  };

  /* Challenge 5 Write a function test_divide that takes two natural numbers n and m and returns a boolean indicating if n divides m. */ 
  public query func test_divide(n: Nat, m : Nat) : async Bool {
    return (n % m == 0);
  };

  // Challenge 6 Write a function is_even that takes a natural number n and returns a boolean indicating if n is even.
  public query func is_even(n: Nat) : async Bool {
    return (n % 2 == 0);
  };
};